within Greenhouses.Flows.Interfaces;
package HeatAndVapour 
  annotation (Icon(graphics={
        Rectangle(
          lineColor={200,200,200},
          fillColor={248,248,248},
          fillPattern=FillPattern.HorizontalCylinder,
          extent={{-100,-100},{100,100}},
          radius=25.0),
        Rectangle(
          lineColor={128,128,128},
          fillPattern=FillPattern.None,
          extent={{-100,-100},{100,100}},
          radius=25.0),
        Polygon(origin={20,0},
          lineColor={64,64,64},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid,
          points={{-10.0,70.0},{10.0,70.0},{40.0,20.0},{80.0,20.0},{80.0,-20.0},{40.0,-20.0},{10.0,-70.0},{-10.0,-70.0}}),
        Polygon(fillColor={102,102,102},
          pattern=LinePattern.None,
          fillPattern=FillPattern.Solid,
          points={{-100,20},{-60,20},{-30,70},{-10,70},{-10,-70},{-30,-70},
              {-60,-20},{-100,-20}})}));
end HeatAndVapour;
