within Greenhouse.Flows.Sensors;
model RHSensor "Relative Humidity sensor"
  Modelica.SIunits.Pressure VP;
  Modelica.SIunits.Pressure VPsat;

  Modelica.Blocks.Interfaces.RealOutput RH
    "Absolute temperature as output signal"
    annotation (Placement(transformation(extent={{90,-10},{110,10}}, rotation=0)));
  Greenhouse.Flows.Interfaces.Vapour.WaterMassPort_a massPort annotation (
      Placement(transformation(extent={{-110,-50},{-90,-30}}, rotation=0)));
  Modelica.Thermal.HeatTransfer.Interfaces.HeatPort_a heatPort annotation (
      Placement(transformation(extent={{-110,30},{-90,50}},  rotation=0)));
equation
  massPort.MV_flow = 0;
  heatPort.Q_flow = 0;

  // Relative humidity
  VP=massPort.VP;
  VPsat = Greenhouse.Functions.SaturatedVapourPressure(heatPort.T - 273.15);
  RH = massPort.VP/Greenhouse.Functions.SaturatedVapourPressure(heatPort.T -
    273.15);
  annotation (
    Diagram(coordinateSystem(preserveAspectRatio=false,extent={{-100,-100},{100,
            100}}),     graphics),
    Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{
            100,100}}), graphics={
        Line(points={{-90,0},{90,0}},color={0,0,255}),
        Text(
          extent={{100,-20},{0,-120}},
          lineColor={0,0,0},
          textString="RH"),
        Text(
          extent={{-150,130},{150,90}},
          textString="%name",
          lineColor={0,0,255})}),
    Documentation(info="<HTML>
<p>
This is an ideal absolute temperature sensor which returns
the temperature of the connected port in Kelvin as an output
signal.  The sensor itself has no thermal interaction with
whatever it is connected to.  Furthermore, no
thermocouple-like lags are associated with this
sensor model.
</p>
</html>"));
end RHSensor;
